# КНС-1 в Astra.IDE. Протокол испытаний по ПМИ флагмана

> Бланк протокола: заполняет инженер, который проводит испытания перенесённого ПО КНС-1 в
> Astra.IDE по программе флагмана
> [06_PMI.md](https://github.com/<GITHUB_USER>/kns-pump-station/blob/main/docs/06_PMI.md) — без
> изменений программы. Пустые поля оставлены намеренно. Итог по проверке — «соответствует»,
> «не соответствует» (с номером замечания) или «не проверялось» (с причиной). Если проверку выполнил
> сценарий `tests/scenarios/` флагмана, в «Примечаниях» указывают файл отчёта сценария.
>
> Для сравнения рядом с итогом записывают итог той же проверки в CODESYS — из протокола флагмана
> [07_test_protocol.md](https://github.com/<GITHUB_USER>/kns-pump-station/blob/main/docs/07_test_protocol.md).
> Перенос считается подтверждённым, если каждая проверка, которая соответствует в CODESYS,
> соответствует и здесь, а отступления согласованы (раздел 4).

## 1. Общие сведения

| Поле | Значение |
|---|---|
| Протокол № |  |
| Дата испытаний |  |
| Место проведения |  |
| Вид испытаний | комплексные на имитаторе (модель объекта) после переноса в Astra.IDE |
| Объект испытаний | ПО ПЛК и HMI АСУ ТП КНС-1, адаптированное для ПЛК REGUL |
| Программа и методика | kns-pump-station, docs/06_PMI.md, версия ____ |
| Протокол флагмана в CODESYS (для сравнения) | № ____ от ________ |
| Стенд | ВПЛК REGUL / ПЛК REGUL (нужное оставить) |
| Руководитель испытаний |  |
| Участники |  |

## 2. Объект и среда испытаний

| Компонент | Версия, идентификатор |
|---|---|
| Репозиторий kns-port-domestic: тег / коммит | |
| Репозиторий kns-pump-station: тег / коммит (исходный код и ПМИ) | |
| plc-process-lib: версия; как подключена (`.library` / проект-библиотека / объекты в проекте) | |
| Перечень сигналов: SHA-256 (заголовок сгенерированных файлов) | |
| Метрики переноса: коммит отчёта `docs/port_metrics.md` | |
| Последняя итерация `docs/BUILD_ERRORS.md`: номер, итог сборки | |
| Astra.IDE: версия, профиль | |
| Пакет Regul: версия | |
| СПО ВПЛК или ПЛК: версия (`plcinfo`) | |
| ВПЛК: образ, гипервизор, ОЗУ ВМ / ПЛК: модель ЦП, модули | |
| Устройство ЦП в проекте (модель, версия) | |
| Задачи приложения: имя, период, приоритет | |
| Хранилище RETAIN и PERSISTENT: тип, объём (`[PsRetain]`) | |
| Сервер OPC UA: версия (`OpcUaServer_OS`), конечная точка, политика безопасности | |
| Юнит-тесты: coUnit в Astra.IDE или прогон в CODESYS 3.5.17.30 (версия) | |
| ОС стенда, ПК | |
| Python, asyncua (сценарии); файл настроек цели (NodeId) | |
| Браузер для WebVisu | |
| Уставки: по умолчанию (04_algorithms флагмана, раздел 18) / изменены (перечислить) | |

## 3. Предварительные проверки

| Проверка | Результат | Примечание |
|---|---|---|
| Сборка проекта в Astra.IDE: ошибок / предупреждений | | |
| Юнит-тесты: пройдено / всего (где выполнялись) | | |
| Логин с загрузкой, старт приложения | | |
| Приложение в режиме имитации: `GVL_Sim.xSimulation = TRUE`, признак ВПЛК распознан | | |
| Сервер OPC UA включён, узлы видны в UaExpert под `Root.Objects.IEC_DATA` | | |
| Сценарии находят узлы по настройкам цели (пробное чтение и запись) | | |
| WebVisu: `http://<IP>:8080/webvisu.htm`, вход под ролями «Оператор» и «Наладчик» | | |
| `PersistentVars` созданы, значения переживают перезапуск ВМ или ПЛК | | |
| ВМ перезапущена перед серией (ограничение ВПЛК — 24 ч работы) | | |

## 4. Отступления от ПМИ на этом стенде

Заполняется до начала испытаний. Ожидаемые отступления перечислены заранее; ненужное вычеркнуть,
новое — дописать. Без согласования отступления проверка считается «не проверялась».

| № | Отступление | Причина | Затронутые проверки | Согласовано (кто, дата) |
|---|---|---|---|---|
| О-1 | Стенд — ВПЛК REGUL (или ПЛК REGUL) вместо CODESYS Control Win V3 | цель переноса | все | |
| О-2 | Адрес OPC UA-сервера и NodeId — из настроек цели Astra.IDE | свой сервер вендора, другое дерево узлов | сценарии | |
| О-3 | Время в ВМ не реального времени: выдержки логики — с допуском, фактические значения — в примечаниях | особенность ВПЛК | все с выдержками | |
| О-4 | Обмен с ПЧ и TT403 по Modbus RTU на ВПЛК не проверяется: отказы связи — инъекциями модели | на ВПЛК нет Modbus RTU | PMI-28, PMI-29 | |
| О-5 | | | | |

## 5. Результаты проверок

Время — реальное время стенда, ЧЧ:ММ. Ускорение модели — `GVL_Sim.stSimCmd.rTimeScale`. «Итог в
CODESYS» — из протокола флагмана, указанного в разделе 1.

### Нормальная работа

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-01 | Исходное состояние, режим имитации | | | | | | | |
| PMI-02 | Ступенчатое регулирование: ведущий насос | | | | | | | |
| PMI-03 | Ступенчатое регулирование: подпорный насос | | | | | | | |
| PMI-04 | Поддержание уровня ПИД | | | | | | | |
| PMI-05 | ПИД: подключение и отключение подпорного по нагрузке | | | | | | | |
| PMI-06 | ПИД: останов при малом притоке и повторный пуск | | | | | | | |
| PMI-07 | Смена способа регулирования на ходу без рывка | | | | | | | |
| PMI-08 | Изменение задания и уставок, проверка диапазона | | | | | | | |

### Чередование

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-09 | Чередование по моточасам при каждом пуске | | | | | | | |
| PMI-10 | Чередование по кругу | | | | | | | |
| PMI-11 | Ограничение непрерывной работы | | | | | | | |

### АВР

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-12 | АВР: нет подтверждения пуска | | | | | | | |
| PMI-13 | АВР: авария ПЧ работающего насоса, сброс | | | | | | | |
| PMI-14 | Контроль ОС: пропадание, залипание | | | | | | | |
| PMI-15 | Сухой ход и засор насоса по току | | | | | | | |
| PMI-16 | Перегрев обмотки и протечка | | | | | | | |
| PMI-17 | Нет насоса для АВР | | | | | | | |

### Защиты

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-18 | Сухой ход по уровнемеру в ручном режиме станции | | | | | | | |
| PMI-19 | Сухой ход по поплавку LS103 при отказе уровнемера | | | | | | | |
| PMI-20 | Аварийно высокий уровень по уровнемеру | | | | | | | |
| PMI-21 | Аварийно высокий уровень по поплавку при отказе уровнемера | | | | | | | |
| PMI-22 | Залипание поплавка LS103 в сработавшем состоянии (обрыв цепи НЗ) | | | | | | | |
| PMI-23 | Залипание поплавка LS102 в сработавшем состоянии | | | | | | | |
| PMI-24 | Поплавок LS102 не срабатывает | | | | | | | |

### Уровнемер

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-25 | Обрыв LT101 (NAMUR NE 43): удержание и резервное управление по поплавкам | | | | | | | |
| PMI-26 | Сигнал LT101 вне диапазона без отказа, противоречие с поплавком | | | | | | | |
| PMI-27 | Восстановление LT101 | | | | | | | |

### Связь с ПЧ

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-28 | Потеря связи с ПЧ ведущего насоса | | | | | | | |
| PMI-29 | Потеря связи со всеми ПЧ (линия RS485-1) | | | | | | | |

### Режимы

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-30 | Автомат → Ручной → Автомат без рывка; ручное управление насосом | | | | | | | |
| PMI-31 | Местный режим насоса | | | | | | | |
| PMI-32 | Вывод насоса из работы и возврат | | | | | | | |

### Питание

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-33 | Пропадание напряжения на вводе | | | | | | | |
| PMI-34 | Восстановление питания: последовательный пуск | | | | | | | |
| PMI-35 | Перезапуск ПЛК: сохранение режимов и данных | | | | | | | |

Для PMI-35 в «Примечаниях» указать способ перезапуска (перезапуск ВМ или питания ПЛК, тёплый или
холодный сброс, полная загрузка) — поведение RETAIN и PERSISTENT у REGUL зависит от него
([differences.md](differences.md), раздел 3).

### Тревоги, журнал, вспомогательные системы

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Итог в CODESYS | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|---|
| PMI-36 | Тревоги ISA-18.2, местная сигнализация, кнопки шкафа | | | | | | | |
| PMI-37 | Журнал событий: 200 записей, выгрузка CSV | | | | | | | |
| PMI-38 | Коллектор и павильон: уставки, вентиляция | | | | | | | |

Для PMI-37 в «Примечаниях» указать, чем записан CSV (CAA File или SysFile) и путь к файлу на ПЛК.

## 6. Сводка

| Показатель | Значение |
|---|---|
| Проверок по программе | 38 |
| Соответствует |  |
| Не соответствует |  |
| Не проверялось |  |
| Расходится с итогом в CODESYS (номера проверок) |  |
| Отступлений согласовано (раздел 4) |  |
| Замечаний открыто |  |
| Общее заключение |  |

## 7. Замечания

| № замечания | Проверка | Описание | Ожидалось | Получено | Причина: код / среда / стенд | Решение (`BUILD_ERRORS.md`, правка `// PORT:`, `differences.md`) | Срок | Статус |
|---|---|---|---|---|---|---|---|---|
| 1 | | | | | | | | |
| 2 | | | | | | | | |
| 3 | | | | | | | | |
| 4 | | | | | | | | |
| 5 | | | | | | | | |

## 8. Приложения

| № | Что приложено | Файл |
|---|---|---|
| | Отчёт сценариев (JUnit XML / журнал pytest) | |
| | Настройки цели сценариев (конечная точка, NodeId) | |
| | Выгрузка журнала событий ПЛК (CSV) | |
| | Снимки экранов WebVisu | |
| | Тренды уровня и частоты (PMI-04, PMI-05, PMI-11) | |
| | Сообщения сборки последней итерации (`BUILD_ERRORS.md`) | |

## 9. Подписи

| Роль | Ф. И. О. | Подпись | Дата |
|---|---|---|---|
| Провёл испытания (инженер АСУ ТП) | | | |
| Проверил (руководитель испытаний) | | | |
| Представитель заказчика (при наличии) | | | |

Заключение комиссии: ______________________________________________________________
